# Modbus 报文与功能码对照表

写这张表的目的：**面试被追问时，能直接说出每一字节的含义**，而不是只记得调用过哪个库。

## 一 三种报文形态

| 形态 | 结构 | 帧边界靠什么 | 校验 |
| --- | --- | --- | --- |
| Modbus TCP | MBAP 头 7 字节 + PDU | MBAP 的长度字段 | 无（由 TCP 保证完整性） |
| Modbus RTU | 单元号 1 字节 + PDU + CRC16 2 字节 | ≥3.5 字符静默时间 | CRC16 |
| Modbus ASCII | `:` + 十六进制字符 + CRLF | 起始符与结束符 | LRC |

MBAP 头 7 个字节：

| 偏移 | 字节数 | 名称 | 说明 |
| --- | --- | --- | --- |
| 0-1 | 2 | 事务标识符 | 主站递增，用来匹配请求与响应 |
| 2-3 | 2 | 协议标识符 | 固定为 0，非 0 直接判为非法报文 |
| 4-5 | 2 | 长度 | **单元号 + PDU** 的字节数，不是整帧长度 |
| 6 | 1 | 单元标识符 | 相当于 RTU 的从站地址 |

## 二 本项目已实现的功能码

| 功能码 | 名称 | 请求 PDU | 响应 PDU | 数量上限 |
| --- | --- | --- | --- | --- |
| 0x03 | 读保持寄存器 | 起始地址 2 + 数量 2 | 字节数 1 + 数据 2N | 125 |
| 0x04 | 读输入寄存器 | 起始地址 2 + 数量 2 | 字节数 1 + 数据 2N | 125 |
| 0x06 | 写单个寄存器 | 地址 2 + 数值 2 | 回显 地址 2 + 数值 2 | 1 |
| 0x10 | 写多个寄存器 | 地址 2 + 数量 2 + 字节数 1 + 数据 2N | 地址 2 + 数量 2 | 123 |

## 三 实测报文样例（可直接用于手算核对）

| 场景 | 完整报文 | 说明 |
| --- | --- | --- |
| TCP 读保持寄存器 | `00 01 00 00 00 06 01 03 00 00 00 0A` | 事务号 1、长度 6、读地址 0 起 10 个 |
| RTU 读保持寄存器请求 | `01 03 00 00 00 0A C5 CD` | CRC 低字节 `C5` 在前 |
| RTU 读保持寄存器响应 | `01 03 04 00 0A 00 14 DA 3E` | 字节数 4，两个寄存器 = 10、20 |
| RTU 写单个寄存器 | `01 06 00 01 00 03 98 0B` | 把地址 1 写为 3 |
| RTU 写多个寄存器请求 | `01 10 00 00 00 02 04 00 0A 00 14 D3 A2` | 从地址 0 起写 2 个值 |
| RTU 写多个寄存器响应 | `01 10 00 00 00 02 41 C8` | 回显地址与数量 |
| RTU 异常响应 | `01 83 02 C0 F1` | 功能码 0x83 = 0x03 \| 0x80，异常码 0x02 |

CRC16 计算参数：多项式 `0x8005` 的反射形式 `0xA001`，初值 `0xFFFF`，无最终异或，
结果按低字节先发送。

## 四 异常码

| 码 | 名称 | 常见原因 |
| --- | --- | --- |
| 0x01 | 非法功能码 | 从站不支持该功能 |
| 0x02 | 非法数据地址 | 地址越界，或 40001 与 0-based 口径不一致 |
| 0x03 | 非法数据值 | 数量或数值超出从站允许范围 |
| 0x04 | 从站设备故障 | 设备自身异常，不是通信问题 |
| 0x05 | 确认 | 已受理但需要较长时间 |
| 0x06 | 从站忙 | 需要降低轮询频率 |
| 0x08 | 存储校验错误 | 从站存储区异常 |
| 0x0A | 网关路径不可用 | 网关配置错误 |
| 0x0B | 网关目标设备无响应 | 后端设备离线 |

## 五 三个最容易踩的坑

1. **CRC 字节序**：CRC 字段低字节在前，而寄存器数据是大端。两者方向相反。
2. **MBAP 长度语义**：长度字段是「单元号 + PDU」，比整帧长度少 6。
3. **地址口径**：手册上的 40001 对应协议地址 0。差一位是现场最常见的故障来源，
   通常表现为从站返回异常码 0x02。
