# Modbus 工业协议规范与报文详解 (Protocol Specification)

## 1. Modbus TCP 与 RTU 报文结构比对

Modbus 协议核心为 **PDU (Protocol Data Unit)**，无论在 TCP 还是 RTU 链路中，PDU（功能码 + 数据）的二进制格式完全一致。两者的区别在于外部网络封装。

```
Modbus TCP (ADU):
+------------------------------------+--------------------------+
|          MBAP Header (7 字节)       |       PDU (可变长)       |
+---------+----------+--------+------+--------------------------+
| 事务号  | 协议标识 | 长度   |单元号| 功能码 (1B) | 数据域...  |
| (2 字节)| (2 字节) |(2 字节)|(1 字节|             |            |
+---------+----------+--------+------+--------------------------+

Modbus RTU (ADU):
+---------+--------------------------+--------------------------+
| 从站地址|       PDU (可变长)       |      CRC-16 校验码       |
+---------+--------------------------+--------------------------+
|  1 字节 | 功能码 (1B) | 数据域...  | 2 字节 (低字节前,高字节后)|
+---------+--------------------------+--------------------------+
```

### 字段说明：
- **事务元号 (Transaction Identifier, 2 字节)**：TCP 独有，主站递增生成，从站原样回显，用于异步请求与响应匹配。
- **协议标识符 (Protocol Identifier, 2 字节)**：Modbus 协议固定为 `0x0000`。
- **长度 (Length, 2 字节)**：表示后续字节总数（等于 1 字节单元号 + PDU 字节数）。
- **单元号 / 从站地址 (Unit Identifier, 1 字节)**：标识目标从站设备（1~247）。
- **CRC-16 校验码 (2 字节)**：RTU 独有，用于校验串行链路传输完整性，低字节先发，高字节后发。

---

## 2. 支持的功能码定义与报文范例

本项目完整实现了工业网关最常用的 8 种功能码：

| 功能码 | 名称 | 访问对象 | 请求参数 | 响应格式 | 限制 |
| :---: | :--- | :--- | :--- | :--- | :--- |
| **01 (0x01)** | 读线圈状态 | 线圈 (00001~09999) | 起始地址(2B), 数量(2B) | 字节计数(1B), 线圈值(按位打包) | 数量上限 2000 |
| **02 (0x02)** | 读离散输入 | 离散量 (10001~19999) | 起始地址(2B), 数量(2B) | 字节计数(1B), 输入状态(按位打包) | 数量上限 2000 |
| **03 (0x03)** | 读保持寄存器 | 保持寄存器 (40001~49999) | 起始地址(2B), 数量(2B) | 字节计数(1B), 寄存器值(2B/个, 大端) | 数量上限 125 |
| **04 (0x04)** | 读输入寄存器 | 输入寄存器 (30001~39999) | 起始地址(2B), 数量(2B) | 字节计数(1B), 寄存器值(2B/个, 大端) | 数量上限 125 |
| **05 (0x05)** | 写单个线圈 | 线圈 | 输出地址(2B), 输出值(2B: FF00=合, 0000=分) | 原样回显请求 (5 字节) | 只能写单个 |
| **06 (0x06)** | 写单个寄存器 | 保持寄存器 | 寄存器地址(2B), 寄存器值(2B, 大端) | 原样回显请求 (5 字节) | 只能写单个 |
| **15 (0x0F)** | 写多个线圈 | 线圈 | 起始地址(2B), 数量(2B), 字节数(1B), 数据... | 起始地址(2B), 数量(2B) | 数量上限 1968 |
| **16 (0x10)** | 写多个寄存器 | 保持寄存器 | 起始地址(2B), 数量(2B), 字节数(1B), 数据(2B/个) | 起始地址(2B), 数量(2B) | 数量上限 123 |

### 典型报文示例（读保持寄存器）：
- **请求 (RTU)**: `01 03 00 00 00 0A C5 CD`
  - 从站地址 `01`，功能码 `03`，起始地址 `00 00`，寄存器数量 `00 0A` (10 个)，CRC `C5 CD`。
- **响应 (RTU)**: `01 03 14 00 EB 01 E5 ... 7F 2A`
  - 字节数 `14` (20 字节)，后续 10 个 16 位整型值，末尾带 2 字节 CRC。

---

## 3. CRC-16 算法原理与手算步骤

Modbus RTU 采用的反转多项式为 `0xA001`（对应正向 `0x8005`，初值 `0xFFFF`）：

1. 将 16 位 CRC 寄存器置为 `0xFFFF`。
2. 将当前字节（8 位）与 CRC 寄存器的低 8 位进行异或。
3. 将 CRC 寄存器右移 1 位，最高位补 0。
4. 检查移出的最低有效位（LSB）：
   - 若为 1，则将 CRC 寄存器与 `0xA001` 进行异或；
   - 若为 0，则不执行异或。
5. 重复第 3、4 步共 8 次，完成当前字节处理。
6. 重复第 2~5 步，直到处理完所有数据字节。
7. 最终得到的 16 位校验和按照 **低字节在前、高字节在后** 存入报文末尾。

本项目使用 **256 元素预计算表法 (`Crc16::CRC_TABLE`)**，每字节仅需一次异或与查表移位，运算效率较逐位移位提升 8 倍以上。

---

## 4. 异常响应结构与处理策略

当从站检测到非法请求时，返回功能码最高位置 1（即 `Func | 0x80`）的异常帧：

| 异常码 | 宏定义 | 触发原因 | 网关处理策略 |
| :---: | :--- | :--- | :--- |
| **0x01** | `ILLEGAL_FUNCTION` | 从站不支持该功能码 | 记录告警并标记该点位配置错误，不再重试 |
| **0x02** | `ILLEGAL_DATA_ADDRESS` | 寄存器地址越界 | 标记点位无效，避免无意义轮询 |
| **0x03** | `ILLEGAL_DATA_VALUE` | 请求数量超出协议限制 (如 > 125) | 提示上位机修改点位配置 |
| **0x04** | `SLAVE_DEVICE_FAILURE` | 从站设备内部致命故障 | 记录设备故障状态，触发运维通知 |
| **0x05** | `ACKNOWLEDGE` | 从站已受理长耗时操作 | 等待后异步再次确认 |
| **0x06** | `SLAVE_DEVICE_BUSY` | 从站忙碌，无法立即处理 | 进入退避延时后重试，避免重试风暴 |
