# 阶段 2 验收记录：TCP / 串口通信层与设备会话

记录日期：2026-10-08
编译器：MinGW-W64 g++ 8.1.0（`-std=c++17 -Wall -Wextra`，无告警）

## 一 本阶段新增内容

| 文件 | 职责 |
| --- | --- |
| `include/gateway/transport/TransportInterface.h` | 链路抽象：open/close/send + 字节、状态、消息三类回调 |
| `include/gateway/transport/ByteAccumulator.h` / `src/transport/ByteAccumulator.cpp` | 接收缓冲区：追加、消费、越界清理 |
| `include/gateway/transport/TcpTransport.h` / `src/transport/TcpTransport.cpp` | 基于 QTcpSocket 的 TCP 链路（连接超时、异常上报） |
| `include/gateway/device/DeviceConfig.h` | 设备配置与轮询点 |
| `include/gateway/device/DeviceSession.h` / `src/device/DeviceSession.cpp` | 一台设备的会话状态机：请求、超时、重传、切帧、结果回调 |
| `include/gateway/device/DeviceManager.h` / `src/device/DeviceManager.cpp` | 多设备注册、启动、时钟分发、结果派发 |
| `tests/portable/fake_slave_transport.h` | 测试替身从站（可脚本控制离线、坏 CRC、半包、异常码、事务号） |
| `tests/portable/device_tests.cpp` | 设备层用例 |

## 二 验证命令与结果

```powershell
.\scripts\build_portable_tests.ps1
```

```
断言 131 项，失败 0 项    （协议层）
断言 88 项，失败 0 项     （设备层）
结果：全部通过
```

## 三 覆盖的关键行为

| 行为 | 断言要点 |
| --- | --- |
| 正常读写 | 请求被接受、进入等待状态、响应取回 4 个寄存器、事务结束 |
| 超时与重传 | 99ms 不重传 / 100ms 重传；重传次数等于 retry 配置；达到上限后上报超时且只回调一次 |
| 坏 CRC | 整帧丢弃、错误计数为 1（不会逐字节重复计数）、不回调错误结果、继续等待 |
| 半包 | 只有半帧时不结束事务、缓冲保留、凑齐后解析成功 |
| 粘包 | 一次到达两帧，第一帧解出，第二帧因无在途事务计为迟到响应 |
| 事务号错配 | 错配响应被丢弃且不产生结果；超时重传后拿到正确结果 |
| 异常响应 | 不触发重传、计入响应与异常计数、错误信息为中文提示 |
| 单在途事务 | 在途期间第二个请求被拒绝，逻辑请求数仍为 1 |
| 自动轮询 | 到达轮询间隔才发起下一次，不会重叠 |
| 多设备管理 | 两台设备分别发起、结果回调带正确设备名、链路状态可查询 |
| 接收缓冲 | 追加、消费、读指针前移、越界清空 |

## 四 本阶段发现并修掉的问题

1. **回调没接线**：最初测试里只调用了 `setTransport()`，忘记把链路的字节回调转给会话，
   表现为「请求发出但永远没有响应」。修法是在会话上提供 `attach(TransportInterface&)`，
   把「设置链路」与「接管字节回调」合成一个动作，从 API 层面消除这类遗漏。
2. **同步回调导致的状态再入**：假链路如果在 `send()` 内部立刻回调，会在 `sendPending()`
   还没写完 `attempts`/`deadline` 时就把事务解掉。修法是**先更新状态再发送**，
   并把测试替身改成「入发件箱、由测试显式投递」，更贴近真实异步链路。
3. **坏 CRC 的重复计数**：最初按「丢 1 字节重新同步」处理，一个 9 字节的坏帧会被计数多次。
   改为由解码器返回推断帧长（`DecodeResult::frameLengthHint`），整帧丢弃，计数一次。
4. **悬空引用**：`DeviceManager::addDevice` 里原先把 `onState` 回调绑定到局部 `Entry` 的引用上，
   `push_back` 之后立即失效。改为用 `shared_ptr` 保存链路状态。

这四条都属于「只有真的把代码跑起来才会暴露」的问题，写进面试材料比背八股更有说服力。

## 五 尚未验证的部分

1. `TcpTransport`（QTcpSocket 实现）本机没有 Qt，**未编译**；装上 Qt 后必须编译并做一次真实连接测试；
2. 真实 TCP 链路上的粘包行为（一次 recv 拿到多帧）尚未在真实 socket 上验证，
   目前依赖解码器与缓冲区逻辑的单元验证；
3. 串口链路（`SerialTransport`）属于阶段 4，本阶段只预留了 `TransportKind::Serial` 与配置字段。

> **2026-10-13 后续补充**（原文保持不动，作为阶段 2 验收当时的快照）：
> 第 1 条已解除——`TcpTransport` 在 **Ubuntu 22.04 + Qt 6.2.4** 下已编译进 `gateway_core`
> （`TcpTransport.cpp` 参与构建），并随 `ctest` 5/5 passed 通过。
> 但第 2 条**仍然成立**：真实 socket 上的粘包仍只依赖单元验证，尚未做真实连接测试。
> 完整记录见 `docs/运行环境与测试验证说明.md`。
